import Principal "mo:base/Principal";
import HashMap "mo:base/HashMap";
import Text "mo:base/Text";
import Debug "mo:base/Debug";
import Iter "mo:base/Iter";




actor Token {

    let owner : Principal = Principal.fromText("4pkhq-625du-vlyc4-ewcuz-45yk5-rmr2g-3tay4-iilp5-w7kll-*****-hae");
    let totalSupply : Nat = 1000000000;
    let symbol : Text = "DANG";

    private stable var balanceEntries: [(Principal, Nat)] = [];
    private var balances = HashMap.HashMap<Principal, Nat>(1, Principal.equal, Principal.hash);
    if(balances.size() < 1){
            balances.put(owner, totalSupply);
    };

    public query func balanceOf(who: Principal) : async Nat {
        let balance : Nat = switch (balances.get(who)) {
            case null 0;
            case (?result) result;
        };

        return balance;
    };

    public query func getSymbol() : async Text {
        return symbol;
    };

    public shared(msg) func payOut() : async Text {
        //Debug.print(debug_show(msg.caller));
        if(balances.get(msg.caller) == null) {
            let amount = 10000;
            let result = await transfer(msg.caller, amount);
            return result;
        } else {
            return "Already Claimed";
        }
    };

    public shared(msg) func transfer(to: Principal, amount: Nat) : async Text {
        //TODO
        //Transfer funds from one account to another
        let fromBalance = await balanceOf(msg.caller);
        if(fromBalance >= amount) {
            let newFromBalance : Nat = fromBalance - amount;
            balances.put(msg.caller, newFromBalance);

            let toBalance = await balanceOf(to);
            let newToBalance : Nat = toBalance + amount;
            balances.put(to, newToBalance);

            return "Success";
        } else {
            return "Insufficient Funds";
        }

    };

    system func preupgrade() {
        //TODO
        //This function is called before an upgrade is performed
        balanceEntries := Iter.toArray(balances.entries());
    };

    system func postupgrade() {
        //TODO
        //This function is called after an upgrade is performed
        balances := HashMap.fromIter<Principal, Nat>(balanceEntries.vals(), 1, Principal.equal, Principal.hash);

        if(balances.size() < 1){
            balances.put(owner, totalSupply);
        }
    };
    
}